# Электрика и электробезопасность — гроубокс v3.1 rev.3

**Статус:** проектный расчёт + однолинейная схема. Закрывает пробел в документации:
до этого в проекте была только «карта каналов» без защит и сечений.
**Дата:** 03.10.2026

**Нормативная база (РФ):**
- ПУЭ 7-е изд.
- СП 256.1325800.2016 «Электроустановки жилых и общественных зданий»
- ГОСТ Р 50571 (МЭК 60364) — электроустановки зданий
- ГОСТ Р 51326.1 (МЭК 61008-1) — УЗО без встроенной защиты от перегрузки

> ⚠️ **Монтаж силовой части — квалифицированным электриком, с испытаниями.**
> Настоящий документ — проектное обоснование, не инструкция по монтажу.

---

## 0. Ключевые риски конкретно этого объекта

| Фактор | Почему опасно | Что заложено |
|---|---|---|
| **Вода вплотную к электрике** | ток утечки, короткое через влажность | отдельное УЗО на мокрую зону, IP44+ |
| **Самодельная сборка** | неправильные соединения, скрутки | только клеммы/Wago, без скруток |
| **20 розеток в одном шкафу** | суммарная перегрузка, нагрев контактов | разделение на 5 групп с отдельными автоматами |
| **Электроника с PWM-диммированием** | УЗО типа AC не видит пульсирующие токи | **УЗО типа A**, не AC |
| **ИБП + сеть** | ложные срабатывания УЗО от зарядного тока | УЗО ставится ДО ИБП, ток утечки ИБП контролировать |
| **481 Вт непрерывно, 24/7** | нагрев, старение изоляции | термоконтроль щитка, кабель негорючий |

---

## 1. Однолинейная схема

```
   ЩИТ КВАРТИРЫ
        │  кабель ВВГнг-LS 3×2,5 мм² (L / N / PE)
        ▼
   ┌──────────────────────────────────────────────┐
   │ QF0  Вводной, C16, 1 полюс + N               │
   │ SPD  УЗИП, тип 2 (по желанию, район с сетью)  │
   │ RCD0 УЗО 30 мА, тип A, 40 А  (общее)         │
   └──────────────────────────────────────────────┘
        │
        ├──► ГР.1  СВЕТ            QF1  C10
        │        SE3000, UV30, IR16, LED-ленты
        │        (через AC10 каналы 1, 9, 10)
        │
        ├──► ГР.2  ВЕНТИЛЯЦИЯ      QF2  C10   ← на ИБП
        │        SF 4", обдув, БП 12 В
        │        (AC10 каналы 2, 3)
        │
        ├──► ГР.3  ВОДА            QF3  C10   ← ** УЗО 30 мА тип A, отдельное **
        │        перистальтика, компрессор, увлажнитель,
        │        электроклапан подачи
        │        (AC10 каналы 4, 5, 6, 11–14)
        │
        ├──► ГР.4  ЭЛЕКТРОНИКА     QF4  C6    ← на ИБП
        │        GGS Controller, ESP32, камера, датчики
        │
        └──► ГР.5  РЕЗЕРВ          QF5  C16   ← отдельно, не на ИБП
                 обогрев / осушитель / сервис
                 (AC10 каналы 15–20)
```

**Почему пять групп, а не одна:**
- авария в мокрой зоне не снимает свет и вентиляцию;
- нагруженный канал (свет 300 Вт) не греет клеммы маломощной электроники;
- при срабатывании УЗО на воде шкаф продолжает дышать — это критично для тепла.

---

## 2. Расчёт нагрузок

| Группа | Потребители | P, Вт | I при 220 В | Автомат | Кабель |
|---|---|---|---|---|---|
| 1 Свет | SE3000 300 + UV30 30 + IR16 16 + LED 15 | 361 | 1,64 А | C10 | 3×1,5 |
| 2 Вентиляция | SF4 35 + обдув 15 + БП 12 В 10 | 60 | 0,27 А | C10 | 3×1,5 |
| 3 Вода | перистальтика 15 + компрессор 15 + увлажнитель 30 + клапан 10 | 70 | 0,32 А | C10 | 3×1,5 |
| 4 Электроника | GGS 20 + ESP32 5 + камера 10 + датчики 5 | 40 | 0,18 А | C6 | 3×1,5 |
| 5 Резерв | **обогрев до 1000 Вт** (худший случай) | 1000 | 4,55 А | C16 | 3×2,5 |
| **Итого без резерва** | | **531** | **2,4 А** | | |
| **Итого с обогревом** | | **1531** | **7,0 А** | | |

**Ввод:** кабель **3×2,5 мм²**, автомат **C16**. Запас по току более чем достаточ
(7 А из 16). Здесь 2,5 мм² выбран не по току, а по механической прочности
и правилам для розеточных групп.

**Сечения внутри шкафа:**
- силовые цепи 220 В — **3×1,5 мм²** (ВВГнг-LS или NYM-J);
- резервная группа под обогрев — **3×2,5 мм²**;
- слаботочка 12/24 В — см. п. 2.1.

### 2.1 Низкое напряжение — падение напряжения

На 12 В падение критично, считать надо обязательно:

$$\Delta U = \frac{2 \cdot \rho \cdot L \cdot I}{S},\quad \rho = 0{,}0175\ \Omega \cdot мм^2/м$$

| Нагрузка | L, м | I, А | S, мм² | ΔU | % от 12 В | Вердикт |
|---|---|---|---|---|---|---|
| Актуатор 12 В, 50 Вт | 3 | 4,2 | 1,5 | 0,30 В | 2,5 % | ✅ норма |
| Обдув 12 В, 15 Вт | 3 | 1,3 | 1,5 | 0,09 В | 0,8 % | ✅ норма |
| LED-лента 24 В, 5 м, 14 Вт/м | 5 | 2,9 | 1,5 | 0,34 В | 1,4 % | ✅ норма |
| LED-лента **12 В**, то же | 5 | 5,8 | 1,5 | 0,68 В | 5,7 % | ⚠️ на пределе |

**Вывод:** LED-ленты брать **24 В, не 12 В** — и так уже заложено в rev.3
(«LED-лента 24 В» на цоколь). Просто не менять на 12 В при закупке.

**Сечение слаботочки:** 1,5 мм² хватает на все линии 12/24 В в этих пределах.
Линии датчиков RJ12 — витая пара, отдельно от силовых.

---

## 3. Защита

### 3.1 УЗО — тип A, не AC

| Тип | Что видит | Применимость |
|---|---|---|
| AC | только синусоидальный ток | ❌ **не годится** |
| **A** | синусоиду + пульсирующий постоянный | ✅ **наш выбор** |
| B | + сглаженный постоянный | для частотников, избыточно |

Обоснование: у нас драйвер SE3000 с PWM-диммированием, импульсные БП (GGS, ESP32),
ИБП с инвертором. УЗО типа AC на такой нагрузке может **не сработать в аварии**.

**Номиналы:**
- **RCD0 (общее)** — 40 А / 30 мА / тип A, селективное (задержка 100 мс), чтобы при
  аварии в группе отключалась только она;
- **RCD3 (мокрая зона)** — 25 А / 30 мА / тип A, **без задержки**, немедленно.

### 3.2 Автоматы

- **С-характеристика** (пусковые токи у помп и увлажнителя);
- отключение по перегрузке + короткому замыканию;
- селективность: вводной C16 выше нижестоящих C10/C6.

### 3.3 Заземление (TN-S)

- **Раздельные L / N / PE** на всём протяжении. Объединение N и PE (система TN-C-S
  внутри шкафа) **запрещено** — УЗО при этом работать не будет.
- **Что заземлять обязательно:**
  - металлический корпус вентилятора SF 4"
  - корпус угольного фильтра / воздуховод, если он металлический
  - DIN-рейку и металлические корпуса модулей
  - экраны кабелей (с одной стороны)
  - электроклапан воды
- **Корпус шкафа** — ЛДСП/фанера (диэлектрик), но при сборке на металлическом
  крепеже всю металлическую фурнитуру соединить в **уравнивание потенциалов (УПП)**
  и вывести на PE.
- Шина PE в модуле B, с медной жилой ≥ 2,5 мм².

### 3.4 УЗИП (по желанию, но рекомендуется)

Тип 2 на вводе. Драйвер SE3000 и GGS — электроника с дорогой заменой,
а скачки сети в жилых домах обычны. УЗИП тип 2, In 20 кА, Up ≤ 1,5 кВ.

---

## 4. Мокрая зона — отдельный раздел, потому что тут главное

Зона растений C, баки в модуле B, шланги в сервисном канале.

| Требование | Реализация |
|---|---|
| **IP-степень** | розетки и соединения — **минимум IP44**, лучше IP54; всё, что под брызги, — IP65 |
| **Высота установки** | все вводы **≥ 150 мм от пола** (уже в проекте) |
| **Отдельное УЗО** | RCD3 на группу воды, 30 мА, тип A, без задержки |
| **Ни одного соединения в мокрой зоне** | соединения — только в сухом модуле B |
| **Электроклапан воды** | нормально закрытый, обесточивается при срабатывании RCD3 |
| **Конденсат** | гермовводы PG-13.5/PG21 с уплотнением; не стыковать трассы снизу вверх |
| **Кабель** | ВВГнг-LS (не распространяет горение, малое дымо- и газовыделение) |

⚠️ **Увлажнитель и помпа — в воде и рядом с водой.** Если корпус помпы треснул,
ток пойдёт через воду. Именно поэтому RCD3 отдельный и немедленный.

---

## 5. ИБП — приоритеты отключения

ИБП 600 ВА ≈ 360–400 Вт на выходе. Ёмкость типового ИБП такого класса
(12 В, 7–9 А·ч) ≈ 85–110 Вт·ч.

| Сценарий | Нагрузка | Автономность |
|---|---|---|
| Свет + вентиляция + электроника | 401 Вт | **~15 мин** |
| Вентиляция + электроника (без света) | 100 Вт | **~1,0–1,2 ч** |
| Только электроника | 40 Вт | **~2,5–3,5 ч** |

### Правило аварийного отключения — **свет гасим первым**

```
  ПРОПАЛА СЕТЬ
      │
      ├─► НЕМЕДЛЕННО: SE3000, UV30, IR16  OFF   (−300 Вт)
      │        причина: свет — 75% тепла;
      │        при остановленной вентиляции и включённом свете
      │        камера перегревается за минуты (см. тепловой расчёт)
      │
      ├─► СОХРАНЯЕМ: вентилятор SF 4"  ON
      │        причина: снимает остаточное тепло с радиатора SE3000
      │
      ├─► СОХРАНЯЕМ: GGS, ESP32, датчики, клапан воды  ON
      │        причина: управление + защита от протечки
      │
      └─► ЧЕРЕЗ 5–10 мин: контролируемое выключение электроники,
              свет уже мёртв, вентилятор — по температуре
```

**Расчёт выгоды:** гашение света сразу даёт **~1,2 ч** на вентиляцию вместо
**15 минут** на всё. Это разница между «пережили» и «сварилось».

Реализация: реле с контролем сетевого напряжения (или Shelly Plus 1PM)
на группе 1, логика в ESP32/HA. **Критично: свет должен гаснуть без участия HA** —
поставить простое реле контроля фазы (РКН) с нормально-разомкнутым контактом.

---

## 6. Монтаж — как делать нельзя и как надо

| ❌ Запрещено | ✅ Правильно |
|---|---|
| Скрутки проводов | Wago 221 / 2273, клеммники на DIN |
| Проводка в одной куче с водой | 4 трассы разнесены: POWER / LOW VOLT / WATER / SAFETY |
| Одна клеммная колодка на всё | раздельные шины L, N, PE на DIN |
| Скрытые соединения под обшивкой | все соединения доступны при снятии панели |
| Провода с перегибом ради «красиво» | радиус изгиба ≥ 4×Ø кабеля |
| Пайка силовых линий | только клеммы + опрессовка наконечников |
| Беспорядочная маркировка | каждый провод с обеих сторон, цвет по трассе |

**Маркировка трасс (уже в rev.3 — сохранить):**
- 🟡 жёлтый — 220 В
- ⚪ белый — слаботочка
- 🔵 синий — вода
- ⚫ серый — воздух

**Медная шина PE** — отдельная, с резьбовыми зажимами под каждый элемент УПП.

---

## 7. Термоконтроль щитка

DIN-панель в модуле B: GGS + 2× AC10 + ИБП + БП. Все вместе греются,
а модуль B закрыт.

- датчик температуры **внутри DIN-панели** (DS18B20 или Aqara) → алерт при > 45 °C;
- порог 55 °C → отключение группы 5 (резерв) и алерт;
- вентиляционные прорези в DIN-панели — снизу/сверху, лабиринтом (без щелей для шума);
- **не** ставить DIN-панель над баками — конденсат + нагрев.

---

## 8. Аварийное отключение — рубильник «СТОП»

Даже при исправной автоматике нужен **ручной разрыв**:

- **Аварийная кнопка/рубильник** на видном месте модуле B, сбрасываемый вручную;
- разрывает **все силовые группы** (1, 2, 3, 5), но **не** электронику и не клапан воды;
- дублируется сценарием в HA («тревога») и физической кнопкой рядом со шкафом.

---

## 9. Чек-лист приёмки электрики

| № | Проверка | Метод |
|---|---|---|
| E1 | Заземление непрерывно, PE не соединён с N | мультиметр, тестер PE |
| E2 | УЗО срабатывает ≤ 30 мА | кнопка «ТЕСТ» + измеритель тока утечки |
| E3 | УЗО типа A реагирует на пульсирующий ток | специализированный тестер |
| E4 | Все автоматы селективны | расчёт + имитация КЗ |
| E5 | Сопротивление изоляции ≥ 0,5 МОм | мегаомметр 500 В |
| E6 | IP-коробки в мокрой зоне закрыты, гермовводы сидят | визуально + фонарь-тест |
| E7 | Маркировка всех проводов и групп | визуально |
| E8 | ИБП держит расчётную автономность | замер под нагрузкой |
| E9 | Сценарий «пропала сеть»: свет гаснет, вентиляция работает | имитация отключения |
| E10 | Аварийная кнопка «СТОП» разрывает силовые группы | имитация |
| E11 | Температура DIN-панели после 4 ч работы < 45 °C | тепловизор / датчик |
| E12 | Нагрузочный тест 4 ч на полной мощности | прогон, контроль нагрева |

**Протокол испытаний оформляется документом и подписывается электриком.**

---

## 10. Список оборудования (ориентировочно)

| Позиция | Кол-во | Назначение |
|---|---|---|
| Автомат C16, 1 полюс + N | 1 | вводной |
| Автомат C10, 1 полюс + N | 4 | группы 1–4 |
| Автомат C16, 1 полюс + N | 1 | группа 5 (резерв) |
| УЗО 40 А / 30 мА / тип A, селективное | 1 | RCD0 общее |
| УЗО 25 А / 30 мА / тип A | 1 | RCD3 мокрая зона |
| УЗИП тип 2 | 1 | ввод (опц.) |
| Кабель ВВГнг-LS 3×1,5 мм² | ~30 м | группы 1–4 |
| Кабель ВВГнг-LS 3×2,5 мм² | ~15 м | ввод + группа 5 |
| Шина PE медная 2,5 мм² | 1 | УПП |
| Wago 221 / 2273 | ~40 | соединения |
| Клеммники DIN, маркировка | комплект | монтаж |
| Реле контроля фазы (РКН) | 1 | аварийное гашение света |
| Электроклапан воды 1/2", НЗ | 1 | отсечка при протечке |
| Розетки IP44 с крышкой | 4–6 | мокрая зона |
| Кнопка аварийного «СТОП» | 1 | ручной разрыв |
| Датчик температуры DIN-панели | 1 | термоконтроль |

---

## 11. Что осталось открытым

1. **Сечение ввода в квартиру** — зависит от щита и уже проложенных линий.
   Нужен осмотр электриком.
2. **Тип УЗИП** — по качеству сети в районе.
3. **Модель электроклапана** — НЗ, 1/2", с ручным открытием (чтобы можно было
   полить при отключённой автоматике).
4. **Реальный ток утечки ИБП** — если > 10 мА, RCD0 будет ложно срабатывать;
   тогда ИБП выносить за RCD0 (но тогда он теряет защиту от утечки — обсудить
   с электриком).
